# 第 6 篇｜403 座超大数据中心一年用多少电、排多少碳：第一份逐座算账的清单出来了

- 论文：Assessing the carbon emissions and energy consumption of US hyperscale data centres（Gianluca Guidi、Francesca Dominici、Tiziano Squartini 等，哈佛大学等，2026，Nature Sustainability）
  - DOI：https://doi.org/10.1038/s41893-026-01985-7（2026-11-16 在线发表）
- 一句话：团队把美国 403 座超大规模数据中心（hyperscale data centres）逐座列出来，估算它们在 2024 年 5 月到 2025 年 4 月这一年里用了约 68–99 太瓦时（TWh）的电、对应约 21–31 百万吨二氧化碳；取中间情景，是约 82 TWh、约占全美用电的 1.8%、排放约 25.7 百万吨。
- 解决什么问题：
  - 数据中心到底用了多少电、排了多少碳，过去多半是行业总量估算：拿全国用电倒推、拿企业自报拼凑，误差大、口径乱，谁也说不清一座一座到底是多少。
  - 这篇要解决的是“没有逐座台账”的问题：先把设施名单建起来，再给每一座估用电、定电的来源、算归到它头上的排放。有了逐座的账，州与电网区域层面的比较才成立。
- 方法翻成人话：
  - 第一步建名单：汇编 403 座在运的超大数据中心的设施级信息（哈佛的发布稿提到名单结合了卫星影像核查）。
  - 第二步估用电：每座设施的实际利用率没人公开，所以作者设了几个负载情景（load scenarios）来回算，中央情景的设施负载系数取 0.58——这就是为什么最后的数字是一个区间，不是一个点。
  - 第三步算排放：用美国环保署 eGRID 的电厂级数据，按每座设施所在的电网平衡区（balancing authority），把当地电厂的燃料结构和排放按“总产出归因”（total-output attribution）分摊到设施头上。说人话：你用的电来自哪片电网，那片电网烧什么、排什么，就按比例记在你账上。
- 关键数字：
  - 样本 **403 座**，时间窗 **2024 年 5 月至 2025 年 4 月**（均为论文摘要口径）。
  - 用电 **68–99 TWh**（不同负载情景）；中央情景约 **82 TWh**，约占全美用电 **1.8%**。哈佛发布稿给了一个参照：区间上端已接近印第安纳、密歇根、田纳西这类州一年的用电量。
  - 排放 **21–31 百万吨 CO₂**（同上归因口径）；中央情景约 **25.7 百万吨**。
  - 电从哪来：归因发电量中约 **54% 来自化石燃料**；哈佛发布稿拆得更细，主要是天然气约 38%、煤约 15%。
  - 一个容易被读反的数字：这批设施的电量加权碳强度约 **314 gCO₂/kWh**，略低于全美总产出平均的约 **348 gCO₂/kWh**（均为论文正式版摘要口径）。也就是说，按这套归因方法，超大数据中心的电并不比全国平均更脏——问题在总量涨得太快，不在单度电更脏。
  - 特别提醒：网上流传的预印本旧版写的是排放 37–54 百万吨、碳强度 545 gCO₂/kWh，那是修订前的算法口径，已被正式版取代；引用时认正式版这组数。
- 跟我们有什么关系：
  - 对数据中心行业：以后的环境账会越来越“逐座化”。选址时所在电网的燃料结构，直接决定一座设施的归因排放；同样一座楼，建在气电为主的电网和煤电为主的电网，账面完全不同。选址即选电，选电即选碳，这篇给了这件事一个可复算的框架（代码与聚合数据已公开在作者的复现仓库里）。
  - 对冷却和能效：82 TWh 是 IT 加配套的总账，PUE 每降一点，省下的都是这个量级上的百分比。本仓隔壁的冷却专栏算的那些温水、液冷、无水方案，放到这张总账上才看得出分量。
  - 对普通读者：1.8% 听起来不大，但它只算了 403 座最大的设施、只算了一年，而且作者明说研究期之后需求已经更高了。这个数字的用法不是吓人，是定标——后面再谈 AI 用电，先问对方用的是哪套口径、哪个时间窗。
- 我的判断（证据等级 A）：
  - A 的意思是：Nature Sustainability 同行评审正式版，关键数字（403 座、68–99 TWh、中央 82 TWh 与 1.8%、21–31 百万吨与中央 25.7 百万吨、54% 化石、314 对 348 gCO₂/kWh）全部出自正式版摘要原文，并与哈佛大学官方发布稿对过；预印本旧口径已在文中单独标明作废。
  - 我信“逐座建账”这个方向：设施级名单加电厂级归因，比行业总量倒推扎实得多，代码和州级聚合数据公开，可复算。
  - 保留两点：一是利用率是假设出来的（负载情景决定了区间宽度），真实利用率只有运营商自己知道；二是归因法回答的是“按电网平均分摊算谁的账”，不是“这座楼多用了电、边际上多烧了什么”——后者是另一个问题，别拿这篇的数去答。

> 说明：本文为本人独立撰写，只使用公开资料，不涉及任何雇主或客户信息。
